# 逆变器通信协议 (V1.0)

来源: `docs/IPower-Plus.pdf`

## 适用型号

- IP系列
- IP-Plus系列
- NP系列

## 通讯参数

| 项目 | 值 |
|------|-----|
| 协议 | Modbus-RTU |
| 默认从站ID | 3 |
| 波特率 | 115200 |
| 数据位 | 8 |
| 校验位 | N |
| 停止位 | 1 |
| 地址格式 | hex |
| 32位数据 | L寄存器 + H寄存器（低字在前） |

## 寄存器一览

### 线圈 (FC 0x01 读 / 0x05 写)

| 地址(HEX) | 地址(DEC) | 名称 | 类型 | 倍数 | 读写 | 说明 |
|-----------|-----------|------|------|------|------|------|
| 0x0004 | 4 | 节电模式使能 | bool | 1 | RW | 仅SHI系列, 1=使能, 0=禁用 |
| 0x000F | 15 | 逆变器启停 | bool | 1 | RW | 远程模式下 1=启动, 0=关闭 |
| 0x0011 | 17 | 本地/远程控制 | bool | 1 | RW | 1=远程, 0=本地 |
| 0x0013 | 19 | 清除故障 | bool | 1 | RW | 1=清除当前及历史故障 |

### 离散输入 (FC 0x02 读)

| 地址(HEX) | 地址(DEC) | 名称 | 类型 | 倍数 | 读写 | 说明 |
|-----------|-----------|------|------|------|------|------|
| 0x2000 | 8192 | 设备超温 | bool | 1 | R | 1=机内温度过温保护, 0=正常 |

### 输入寄存器 (FC 0x04 读)

| 地址(HEX) | 地址(DEC) | 名称 | 类型 | 倍数 | 读写 | 说明 |
|-----------|-----------|------|------|------|------|------|
| 0x3108 | 12552 | 放电设备输入电压 | uint16 | 100 | R | V |
| 0x3109 | 12553 | 放电设备输入电流 | uint16 | 100 | R | A; 始终为0表示硬件不支持 |
| 0x310A | 12554 | 放电设备输入功率L | uint32_l | 100 | R | W |
| 0x310B | 12555 | 放电设备输入功率H | uint32_h | 100 | R | W |
| 0x310C | 12556 | 放电设备输出电压 | uint16 | 100 | R | V |
| 0x310D | 12557 | 放电设备输出电流 | uint16 | 100 | R | A |
| 0x310E | 12558 | 放电设备输出功率L | uint32_l | 100 | R | W |
| 0x310F | 12559 | 放电设备输出功率H | uint32_h | 100 | R | W |
| 0x3111 | 12561 | 设备机内温度 | int16 | 100 | R | ℃ |
| 0x3112 | 12562 | 散热器温度 | int16 | 100 | R | ℃ |
| 0x3202 | 12802 | 放电设备状态 | uint16 | 1 | R | 位域: 输入/输出/故障/运行状态 |

### 保持寄存器 (FC 0x03 读 / 0x10 写)

| 地址(HEX) | 地址(DEC) | 名称 | 类型 | 倍数 | 读写 | 说明 |
|-----------|-----------|------|------|------|------|------|
| 0x9022 | 36898 | 输出交流电压设置 | uint16 | 100 | RW | V; 110V:110/120; 220V:220/230 |
| 0x9023 | 36899 | 输出交流频率设置 | uint16 | 100 | RW | Hz; 50或60, 部分型号支持 |
| 0x902F | 36911 | 输入电压低限 | uint16 | 100 | RW | V; 过放立即, 不可修改 |
| 0x9030 | 36912 | 输入电压低限(5秒) | uint16 | 100 | RW | V |
| 0x9031 | 36913 | 输入电压低限恢复点 | uint16 | 100 | RW | V |
| 0x9032 | 36914 | 输入电压高限恢复点 | uint16 | 100 | RW | V |
| 0x9033 | 36915 | 输入电压高限(5秒) | uint16 | 100 | RW | V |
| 0x9034 | 36916 | 输入电压高限 | uint16 | 100 | RW | V; 超压立即, 不可修改 |
| 0x9035 | 36917 | 输入电流高限 | uint16 | 100 | RW | A; 不可修改 |
| 0x9036 | 36918 | 输入电流高限恢复点 | uint16 | 100 | RW | A; 不可修改 |

## 补充说明（摘自原文档）

- 0x902F~0x9036 共 8 个保护参数需**一次发送**；不可修改项可填默认值或 0。
- 0x9022/0x9023 电压频率设置仅 **IP-Plus 全系列** 及 **NP4000-22、NP5000-42** 支持；
  IP 及 NP 其他型号通过硬件拨码开关设置。
- 0x0004 节电模式仅 **SHI 系列** 支持。
- 0x000F 逆变器启停需在**远程控制模式**下生效。

### 放电设备状态 (0x3202) 位域

| 位 | 含义 |
|----|------|
| D15~D14 | 00输入正常, 01过低, 02过高, 03未接入 |
| D13~D12 | 输出功率: 00轻载, 01中度, 02额定, 03过载 |
| D11 | 短路 |
| D10 | 无法放电 |
| D9 | 无法停止放电 |
| D8 | 输出电压异常 |
| D7 | 输入端过流 |
| D6 | 高压侧短路 |
| D5 | 输出失控 |
| D1 | 0正常, 1故障 |
| D0 | 1运行, 0待机 |
